# 02 PLC 斷線資料遺失標示

## 任務目標
- PLC 斷線時自動重連，並把受影響的 CSV／錄影檔標示為資料不完整；GUI 持續提示直到使用者按「已知悉」，事件寫入 ErrorLog。

## 完成條件
- 批次中斷線：批次不中斷，CSV 每輪詢週期寫入資料遺失列、錄影改寫「畫面遺失」黑畫面，恢復連線後回到正常資料（模擬 PLC 自動測試通過）
- 未記錄批次時斷線：跳出「PLC已失去連線資料儲存不完全」視窗；自動接回後右下角提醒（GUI offscreen 煙霧測試通過）
- 斷線超過後台設定秒數（預設 60）：跳出「PLC重新連線超過1分鐘，資料儲存不完全」視窗
- 清單：問題錄影檔紅框、問題 CSV 紅字，皆附「我已知悉問題」；未確認前不消失（含程式重啟、CSV 超過一小時）
- 實機 iQ-F 拔網路線驗證：**尚未進行**

## 目前狀態
- 所處階段：開發完成，待實機驗證
- 目前正在處理：無

## 已確認的需求與決策
- 模組：`incidents.py`（ErrorLog 文字檔 + `issues.json` 問題檔案登錄，執行緒安全）；`gui/alerts.py`（已知悉視窗、右下角提醒、問題檔案列）。
- 斷線偵測與 ErrorLog 寫入在輪詢執行緒；GUI 只負責顯示與「已知悉」。
- 「已知悉」動作也寫入 ErrorLog，作為稽核紀錄。
- 後台：PLC 頁「斷線逾時警告」秒數；儲存頁「ErrorLog 位置」（預設 `~/NextronicsPLC/ErrorLog`）。

## 尚未確認的事項（AI 目前採用的假設）
- 只有「曾連上後斷線」才算斷線事件；程式啟動時就連不上 PLC 不跳警告。
- 右下角「已自動重新連線」提醒：批次中或未記錄批次時斷線都會顯示（需求原文只寫在 M100=0 情境）。
- 批次中斷線若一直沒恢復，批次持續寫遺失列與黑畫面，直到重新連線或程式停止。
- CSV 遺失列：時間欄 + 第一個資料欄寫「資料遺失：PLC 斷線」，其餘欄位留空。
- 斷線期間即時預覽仍顯示相機畫面，只有錄影檔寫入黑畫面。
- 同類警告視窗未確認前只保留一個，新事件更新其內容（避免連線反覆斷開時視窗堆疊）。

## 已知問題
- 斷線偵測與逾時警告會延遲最多約一次連線逾時（2 秒）
    - 影響：60 秒門檻實際約 60–62 秒跳出；斷線視窗在通訊逾時後才出現
    - 處理狀態：暫不處理
- 相機本身無法取得畫面時，黑畫面也無法補入（補幀依賴相機迴圈）
    - 影響：PLC 斷線且相機同時故障時，影片長度會短於實際時間
    - 處理狀態：暫不處理

## 文件維護規則
- 只保留目前有效的資訊，避免累積過期內容。
- 已確認的決策更新原有條目，不重複追加。
- 區分已確認、假設、待決定與未驗證的內容。
- 不複製程式碼中已清楚表達的實作細節。
- 只有需求、重要決策、進度或驗證結果有實質變化時才更新。
- 不確定的事情不可自行寫成已確認的事實。
